TYPE
  LOGLEVEL : (CRITICAL, WARNING, INFO, DEBUG) := INFO;
END_TYPE

FUNCTION_BLOCK LOGGER
  VAR_INPUT
    TRIG : BOOL;
    MSG : STRING;
    LEVEL : LOGLEVEL := INFO;
  END_VAR
  VAR
    TRIG0 : BOOL;
  END_VAR

  IF TRIG AND NOT TRIG0 THEN
  {{
   LogMessage(GetFbVar(LEVEL),(char*)GetFbVar(MSG, .body),GetFbVar(MSG, .len));
  }}
  END_IF;
  TRIG0:=TRIG;
END_FUNCTION_BLOCK


PROGRAM waterboiler
  VAR
    STOPPED_STATE : BOOL;
    RUN_STATE : BOOL;
    E_STATE : BOOL;
  END_VAR
  VAR
    START_BTN AT %IX0.0 : BOOL;
    STOP_BTN AT %IX0.1 : BOOL;
    E_STOP AT %IX0.2 : BOOL;
    TEMP_UP AT %IX0.3 : BOOL;
    TEMP_DWN AT %IX0.4 : BOOL;
    P_SWITCH AT %IX0.5 : BOOL;
    HEATER AT %QX0.0 : BOOL;
    LED0 AT %QX0.1 : BOOL;
    LED1 AT %QX0.2 : BOOL;
    LED2 AT %QX0.3 : BOOL;
    LED3 AT %QX0.4 : BOOL;
    LED4 AT %QX0.5 : BOOL;
    LED5 AT %QX0.6 : BOOL;
    E_LED AT %QX0.7 : BOOL;
    SETPOINT AT %MW0 : INT := 80;
  END_VAR
  VAR
    POWER : REAL;
  END_VAR
  VAR
    ACTUAL_TEMPERATURE AT %MW1 : INT;
    DIAL_VALUE AT %IW0 : INT;
  END_VAR
  VAR
    SR0 : SR;
    R_TRIG0 : R_TRIG;
    R_TRIG1 : R_TRIG;
    CTUD0 : CTUD;
    PWM_CONTROLLER0 : PWM_CONTROLLER;
    SERVO_OK : BOOL;
  END_VAR
  VAR
    ANGLE AT %QW0.1 : INT;
  END_VAR
  VAR
    DUTY : REAL;
  END_VAR
  VAR
    current_power_use AT %MW2 : INT;
  END_VAR
  VAR
    dial_voltage : REAL;
    R_TRIG2 : R_TRIG;
    PID0 : PID;
    _TMP_LT198_ENO : BOOL;
    _TMP_LT198_OUT : BOOL;
    R_TRIG3 : R_TRIG;
    R_TRIG4 : R_TRIG;
    _TMP_ADD92_OUT : INT;
    _TMP_MUL93_OUT : INT;
    _TMP_ADD94_OUT : INT;
    _TMP_EQ111_OUT : BOOL;
    _TMP_EQ22_OUT : BOOL;
    _TMP_EQ11_OUT : BOOL;
    _TMP_EQ23_OUT : BOOL;
    _TMP_EQ31_OUT : BOOL;
    _TMP_EQ33_OUT : BOOL;
    _TMP_EQ41_OUT : BOOL;
    _TMP_EQ42_OUT : BOOL;
    _TMP_EQ46_OUT : BOOL;
    _TMP_EQ50_OUT : BOOL;
    _TMP_EQ51_OUT : BOOL;
    _TMP_INT_TO_REAL77_OUT : REAL;
    _TMP_DIV120_OUT : REAL;
    _TMP_MUL121_OUT : REAL;
    _TMP_REAL_TO_INT182_OUT : INT;
    _TMP_INT_TO_REAL72_OUT : REAL;
    _TMP_INT_TO_REAL206_OUT : REAL;
    _TMP_DIV81_OUT : REAL;
    _TMP_MUL82_OUT : REAL;
    _TMP_SUB208_OUT : REAL;
    _TMP_REAL_TO_INT88_OUT : INT;
    _TMP_DIV203_OUT : REAL;
    _TMP_MUL204_OUT : REAL;
    _TMP_REAL_TO_INT205_OUT : INT;
    _TMP_INT_TO_REAL102_OUT : REAL;
    _TMP_DIV100_OUT : REAL;
    _TMP_MUL104_OUT : REAL;
  END_VAR

  RUN_STATE := (RUN_STATE OR START_BTN) AND NOT(STOP_BTN);
  STOPPED_STATE := NOT(E_STATE) AND NOT(RUN_STATE);
  _TMP_LT198_OUT := LT(EN := NOT(E_STATE) AND RUN_STATE, IN1 := ACTUAL_TEMPERATURE, IN2 := SETPOINT, ENO => _TMP_LT198_ENO);
  HEATER := _TMP_LT198_OUT;
  SR0(S1 := E_STOP AND RUN_STATE, R := STOP_BTN AND E_STOP AND E_STATE);
  E_STATE := SR0.Q1;
  E_LED := E_STATE;
  R_TRIG0(CLK := TEMP_UP AND NOT(E_STATE) AND NOT(RUN_STATE));
  R_TRIG3(CLK := R_TRIG0.Q);
  R_TRIG1(CLK := TEMP_DWN AND NOT(E_STATE) AND NOT(RUN_STATE));
  R_TRIG4(CLK := R_TRIG1.Q);
  R_TRIG2(CLK := E_STATE);
  CTUD0(CU := R_TRIG3.Q, CD := R_TRIG4.Q, R := R_TRIG2.Q, PV := 10);
  _TMP_ADD92_OUT := ADD(CTUD0.CV, 1);
  _TMP_MUL93_OUT := MUL(_TMP_ADD92_OUT, 10);
  _TMP_ADD94_OUT := ADD(_TMP_MUL93_OUT, 70);
  SETPOINT := _TMP_ADD94_OUT;
  _TMP_EQ111_OUT := EQ(80, SETPOINT);
  _TMP_EQ22_OUT := EQ(SETPOINT, 90);
  LED0 := _TMP_EQ111_OUT OR _TMP_EQ22_OUT;
  _TMP_EQ11_OUT := EQ(SETPOINT, 100);
  _TMP_EQ23_OUT := EQ(SETPOINT, 110);
  LED1 := _TMP_EQ11_OUT OR _TMP_EQ22_OUT OR _TMP_EQ23_OUT;
  _TMP_EQ31_OUT := EQ(SETPOINT, 120);
  _TMP_EQ33_OUT := EQ(SETPOINT, 130);
  LED2 := _TMP_EQ23_OUT OR _TMP_EQ31_OUT OR _TMP_EQ33_OUT;
  _TMP_EQ41_OUT := EQ(SETPOINT, 140);
  _TMP_EQ42_OUT := EQ(SETPOINT, 150);
  LED3 := _TMP_EQ33_OUT OR _TMP_EQ41_OUT OR _TMP_EQ42_OUT;
  _TMP_EQ46_OUT := EQ(SETPOINT, 160);
  _TMP_EQ50_OUT := EQ(SETPOINT, 170);
  LED4 := _TMP_EQ42_OUT OR _TMP_EQ46_OUT OR _TMP_EQ50_OUT;
  _TMP_EQ51_OUT := EQ(SETPOINT, 180);
  LED5 := _TMP_EQ50_OUT OR _TMP_EQ51_OUT;
  IF E_STATE THEN
    LED0 := FALSE; (*reset*)
  END_IF;
  IF E_STATE THEN
    LED1 := FALSE; (*reset*)
  END_IF;
  IF E_STATE THEN
    LED2 := FALSE; (*reset*)
  END_IF;
  IF E_STATE THEN
    LED3 := FALSE; (*reset*)
  END_IF;
  IF E_STATE THEN
    LED4 := FALSE; (*reset*)
  END_IF;
  IF E_STATE THEN
    LED5 := FALSE; (*reset*)
  END_IF;
  _TMP_INT_TO_REAL77_OUT := INT_TO_REAL(DIAL_VALUE);
  _TMP_DIV120_OUT := DIV(_TMP_INT_TO_REAL77_OUT, 65535.0);
  _TMP_MUL121_OUT := MUL(_TMP_DIV120_OUT, 190.0);
  _TMP_REAL_TO_INT182_OUT := REAL_TO_INT(_TMP_MUL121_OUT);
  ANGLE := _TMP_REAL_TO_INT182_OUT;
  PWM_CONTROLLER0(CHANNEL := 1, FREQ := 50.00, DUTY := DUTY);
  SERVO_OK := PWM_CONTROLLER0.SUCCESS;
  DUTY := _TMP_MUL121_OUT;
  _TMP_INT_TO_REAL72_OUT := INT_TO_REAL(SETPOINT);
  PID0(AUTO := HEATER, PV := dial_voltage, SP := _TMP_INT_TO_REAL72_OUT, KP := 5.0, TR := 0.0, TD := 0.0, CYCLE := T#5s);
  POWER := PID0.XOUT;
  _TMP_INT_TO_REAL206_OUT := INT_TO_REAL(DIAL_VALUE);
  _TMP_DIV81_OUT := DIV(_TMP_INT_TO_REAL206_OUT, 3365.0);
  _TMP_MUL82_OUT := MUL(_TMP_DIV81_OUT, 190.0);
  _TMP_SUB208_OUT := SUB(_TMP_MUL82_OUT, 1.0);
  _TMP_REAL_TO_INT88_OUT := REAL_TO_INT(_TMP_SUB208_OUT);
  ACTUAL_TEMPERATURE := _TMP_REAL_TO_INT88_OUT;
  _TMP_DIV203_OUT := DIV(PID0.XOUT, 3.3);
  _TMP_MUL204_OUT := MUL(_TMP_DIV203_OUT, 100.0);
  _TMP_REAL_TO_INT205_OUT := REAL_TO_INT(_TMP_MUL204_OUT);
  current_power_use := _TMP_REAL_TO_INT205_OUT;
  _TMP_INT_TO_REAL102_OUT := INT_TO_REAL(DIAL_VALUE);
  _TMP_DIV100_OUT := DIV(_TMP_INT_TO_REAL102_OUT, 3365.0);
  _TMP_MUL104_OUT := MUL(_TMP_DIV100_OUT, 3.3);
  dial_voltage := _TMP_MUL104_OUT;
END_PROGRAM


CONFIGURATION Config0

  RESOURCE Res0 ON PLC
    TASK task0(INTERVAL := T#20ms,PRIORITY := 0);
    PROGRAM instance0 WITH task0 : waterboiler;
  END_RESOURCE
END_CONFIGURATION
